<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>How AI changes data center design — an explainer of Schneider WP110</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@62..125,400..800&family=Source+Serif+4:opsz,wght@8..60,400;8..60,600&display=swap" rel="stylesheet">
<style>
:root{
  --paper:#E8ECEA; --panel:#F6F8F7; --ink:#1E2B2F; --muted:#56666B; --rule:#C3CCC9;
  --copper:#B5602A; --coolant:#1D7A78; --warn:#B3261E;
  --display:"Archivo","Arial Narrow",system-ui,sans-serif;
  --body:"Source Serif 4",Georgia,"Times New Roman",serif;
}
@media (prefers-color-scheme:dark){
  :root{--paper:#141B1D;--panel:#1B2427;--ink:#E3E9E7;--muted:#9AAAAE;--rule:#33423F;--copper:#E08A4E;--coolant:#4FB8B3;--warn:#F07167}
}
*{box-sizing:border-box}
html{scroll-behavior:smooth}
body{margin:0;background:var(--paper);color:var(--ink);font:18px/1.62 var(--body)}
a{color:var(--coolant)}
:focus-visible{outline:3px solid var(--copper);outline-offset:2px}
.wrap{max-width:1080px;margin:0 auto;padding:0 24px}
h1,h2,h3,.num,button,label,.tag,nav{font-family:var(--display)}
h1{font-stretch:75%;font-weight:800;font-size:clamp(2.6rem,7vw,5rem);line-height:.95;margin:0 0 18px;letter-spacing:-.01em}
h2{font-stretch:88%;font-weight:750;font-size:clamp(1.7rem,3.4vw,2.4rem);line-height:1.1;margin:0 0 14px}
h3{font-weight:650;font-size:1.12rem;margin:0 0 6px}
p{margin:0 0 14px;max-width:68ch}
.lede{font-size:1.15rem;color:var(--muted);max-width:60ch}
nav{position:sticky;top:0;z-index:5;background:var(--paper);border-bottom:1px solid var(--rule)}
nav .wrap{display:flex;gap:20px;overflow-x:auto;padding-top:10px;padding-bottom:10px;font-size:.92rem;white-space:nowrap}
nav a{color:var(--ink);text-decoration:none;opacity:.75}
nav a:hover{opacity:1;text-decoration:underline}
section{padding:64px 0;border-bottom:1px solid var(--rule)}
.src{font-size:.85rem;color:var(--muted)}

/* hero */
header{padding:56px 0 40px}
.hero-grid{display:grid;grid-template-columns:1fr 1.25fr;gap:40px;align-items:start}
.scope{background:var(--panel);border:1px solid var(--rule);border-radius:4px;padding:18px}
.scope canvas{width:100%;height:260px;display:block;background:transparent}
.scope .ctl{display:flex;align-items:center;gap:14px;margin-top:12px;font-size:.95rem}
.scope input[type=range]{flex:1;accent-color:var(--copper)}
.readout{display:flex;gap:26px;margin-top:12px;font-family:var(--display);font-size:.9rem;color:var(--muted)}
.readout b{display:block;font-size:1.5rem;color:var(--ink);font-stretch:80%}
.readout .hot b{color:var(--copper)}

/* six attributes */
.split{display:grid;grid-template-columns:1fr 1fr;gap:32px;margin-top:24px}
.group h3{font-size:.95rem;color:var(--muted);font-weight:600;border-bottom:2px solid currentColor;padding-bottom:6px;margin-bottom:10px}
.group.density h3{color:var(--copper)}
.group.anomaly h3{color:var(--coolant)}
details{border-bottom:1px solid var(--rule);padding:12px 0}
summary{cursor:pointer;font-family:var(--display);font-weight:650;font-size:1.08rem;list-style:none;display:flex;justify-content:space-between;gap:12px}
summary::-webkit-details-marker{display:none}
summary::after{content:"+";font-weight:400;color:var(--muted)}
details[open] summary::after{content:"–"}
details p{margin:10px 0 4px;font-size:.98rem}

/* tables */
table{border-collapse:collapse;width:100%;font-size:.95rem;margin:10px 0 6px}
th,td{padding:8px 10px;text-align:right;border-bottom:1px solid var(--rule)}
th:first-child,td:first-child{text-align:left}
th{font-family:var(--display);font-weight:600;color:var(--muted);font-size:.85rem}
.tbl{overflow-x:auto}
.two{display:grid;grid-template-columns:1fr 1fr;gap:40px;align-items:start}

/* trend chart */
.chart svg{width:100%;height:auto;display:block}
.legend{display:flex;gap:18px;font-family:var(--display);font-size:.85rem;color:var(--muted)}
.sw{display:inline-block;width:12px;height:12px;margin-right:6px;vertical-align:-1px}

/* racks */
.racks{display:flex;gap:40px;flex-wrap:wrap;margin-top:20px}
.rack{width:150px}
.rack .frame{border:3px solid var(--ink);border-radius:3px;height:378px;display:flex;flex-direction:column;padding:3px;gap:0}
.rack .u{border-bottom:1px solid var(--paper);display:flex;align-items:center;justify-content:center;font-family:var(--display);font-size:.7rem;color:#fff}
.rack.air .u{background:var(--muted);height:88px}
.rack.liq .u{background:var(--coolant);height:17.5px}
.rack .gap{flex:1;background:repeating-linear-gradient(0deg,transparent 0 8px,var(--rule) 8px 9px)}
.rack .cap{font-family:var(--display);margin-top:10px}
.rack .cap b{font-size:1.8rem;font-stretch:80%;display:block;line-height:1}

/* specs */
.specs{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:0;border-top:1px solid var(--rule);margin-top:20px}
.spec{padding:16px 16px 16px 0;border-bottom:1px solid var(--rule)}
.spec .num{font-size:1.9rem;font-weight:750;font-stretch:78%;line-height:1}
.spec .lbl{font-size:.92rem;color:var(--muted)}

/* future + steps */
.future{columns:2 320px;column-gap:40px;margin-top:10px}
.future div{break-inside:avoid;margin-bottom:18px}
.steps{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:28px;margin-top:20px}
.steps h3{color:var(--copper)}
.steps ul{margin:0;padding-left:18px;font-size:.96rem}
.steps li{margin-bottom:6px}
.note{border-left:3px solid var(--warn);padding:4px 0 4px 14px;margin:18px 0;font-size:.98rem}
footer{padding:32px 0 60px;font-size:.88rem;color:var(--muted)}

@media (max-width:820px){
  .hero-grid,.split,.two{grid-template-columns:1fr}
  body{font-size:17px}
}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
</style>
</head>
<body>

<header class="wrap">
  <div class="hero-grid">
    <div>
      <h1>How AI changes data center design</h1>
      <p class="lede">A plain-language walkthrough of Schneider Electric White Paper 110 (v3) by Wendy Torell and Maria A. Torres Arango: why AI workloads push racks past 100 kW, and what that means for power, cooling, racks and operations.</p>
      <p>Try the slider. It shows the single idea that makes AI loads different from ordinary IT: servers that draw peak power <em>at the same moment</em>.</p>
    </div>
    <div class="scope" aria-label="Interactive power waveform">
      <canvas id="scope" role="img" aria-label="Five server loads and their total power over 500 milliseconds"></canvas>
      <div class="ctl">
        <label for="sync">Load synchronization</label>
        <input id="sync" type="range" min="0" max="100" value="0">
        <span id="syncv" style="font-family:var(--display);width:3.2em;text-align:right">0%</span>
      </div>
      <div class="readout">
        <div>Average total<b id="avg">–</b></div>
        <div>Peak total<b id="pk">–</b></div>
        <div class="hot">Swing (peak − trough)<b id="sw">–</b></div>
      </div>
    </div>
  </div>
</header>

<nav aria-label="Sections"><div class="wrap">
  <a href="#six">Six attributes</a><a href="#density">Density</a><a href="#power">Power</a>
  <a href="#cooling">Cooling</a><a href="#racks">Racks</a><a href="#ops">Supply chain &amp; software</a>
  <a href="#future">Future</a><a href="#next">Next steps</a>
</div></nav>

<main>
<section id="six"><div class="wrap">
  <h2>Six attributes, two kinds of trouble</h2>
  <p>The paper names six traits of AI workloads. They sort neatly into two groups: three that pack more power into each rack, and three that make that power behave badly.</p>
  <div class="split">
    <div class="group density">
      <h3>Drive rack density past 100 kW</h3>
      <details><summary>AI workloads: training vs. inference</summary>
        <p><b>Training</b> spreads one job across many accelerators running near full utilization for hours to months. Because progress is saved in checkpoints, a power loss means resuming, not starting over, so UPS redundancy matters less.</p>
        <p><b>Inference</b> answers user queries with compressed models. Hardware per model ranges from one server to several racks, and server count grows with users. It is often business-critical, so resiliency matters more.</p>
      </details>
      <details><summary>Accelerator network communication</summary>
        <p>Every GPU gets its own network port, and GPUs compute faster than they can talk to each other, so the network is the bottleneck. Short copper links inside a rack are cheap and fast; optical links between racks cost roughly ten times more and draw more power. The result: a strong incentive to cram as many accelerators into one rack as possible.</p>
      </details>
      <details><summary>Thermal design power (TDP)</summary>
        <p>Each GPU generation draws more power to do more operations. Accelerators account for roughly half of a cluster's power. See the TDP table below.</p>
      </details>
    </div>
    <div class="group anomaly">
      <h3>Create power anomalies</h3>
      <details><summary>Peak power of accelerators</summary>
        <p>GPUs can briefly overshoot their TDP (by around 50%) for tens of milliseconds, then drop to idle, many times per second. That higher ceiling is called the electrical design point (EDP). Software power capping and smoothing can tame it somewhat.</p>
      </details>
      <details><summary>Synchronous computation</summary>
        <p>Ordinary servers peak at random times, so their peaks average out and designers can safely oversubscribe UPSs and chillers. A training cluster's GPUs peak together, acting like rapid step loads on the whole electrical system. That's the slider above.</p>
      </details>
      <details><summary>AI cluster size</summary>
        <p>Training a large model can fill an entire data center. Even a modest cluster can be a big share of a facility's load, and at high densities that concentration is hard to host.</p>
      </details>
    </div>
  </div>
</div></section>

<section id="density"><div class="wrap">
  <h2>Density is climbing fast</h2>
  <p>Most traditional facilities were built for about 10–20 kW per rack. The paper's trend chart shows AI compute racks heading toward the megawatt range by the end of the decade.</p>
  <div class="chart">
    <div class="legend"><span><i class="sw" style="background:var(--coolant)"></i>Public data</span><span><i class="sw" style="background:var(--copper)"></i>Estimated</span></div>
    <svg id="trend" viewBox="0 0 800 300" role="img" aria-label="Bar chart of kW per AI compute rack from 2020 to 2030"></svg>
    <p class="src">Values are approximate readings of the paper's Figure 4.</p>
  </div>
  <div class="two" style="margin-top:28px">
    <div>
      <h3>Accelerator power by NVIDIA generation</h3>
      <div class="tbl"><table>
        <thead><tr><th>GPU</th><th>TDP (W)</th><th>Training vs V100</th><th>Inference vs V100</th></tr></thead>
        <tbody>
          <tr><td>V100</td><td>300</td><td>1×</td><td>1×</td></tr>
          <tr><td>A100</td><td>400</td><td>10×</td><td>10×</td></tr>
          <tr><td>H100</td><td>700</td><td>32×</td><td>32×</td></tr>
          <tr><td>B200</td><td>1,000</td><td>72×</td><td>73×</td></tr>
          <tr><td>B300</td><td>1,400</td><td>120×</td><td>121×</td></tr>
        </tbody>
      </table></div>
      <p class="src">Performance gained far faster than power, but power still rose almost fivefold.</p>
    </div>
    <div>
      <h3>Inference: model size sets server count</h3>
      <div class="tbl"><table>
        <thead><tr><th>Model memory</th><th>Servers</th><th>kW / rack</th></tr></thead>
        <tbody>
          <tr><td>600 GB</td><td>1</td><td>10</td></tr>
          <tr><td>1.2 TB</td><td>2</td><td>20</td></tr>
          <tr><td>2.4 TB</td><td>4</td><td>40</td></tr>
        </tbody>
      </table></div>
      <p class="src">Assumes eight 80 GB GPUs and 10 kW per server. Spreading servers across racks adds latency and energy per query, so they stay together.</p>
    </div>
  </div>
</div></section>

<section id="power"><div class="wrap">
  <h2>Power: from the grid to the rack</h2>
  <div class="two">
    <div>
      <h3>Getting the electricity at all</h3>
      <p>Because training can't be split across distant sites without a latency penalty, AI campuses need hundreds of megawatts in one place. In energy-constrained regions, grid connection queues run 3–5 years. Developers have to plan sourcing early, including the option of on-site prime power generation.</p>
    </div>
    <div>
      <h3>Distributing it inside the building</h3>
      <p>Internal power systems must cope with peaky loads, step loads and higher arc flash hazards. Older North American sites still distributing at 120/208 V will need higher voltages, and power "blocks" must grow to feed many 100 kW racks. Even new designs need updating.</p>
    </div>
  </div>
</div></section>

<section id="cooling"><div class="wrap">
  <h2>Cooling: why liquid wins</h2>
  <p>Air can cool a hot chip, given a tall enough heat sink. The problem is that tall heat sinks make tall servers, and tall servers mean fewer GPUs per rack, which fights the networking incentive to pack GPUs together. Liquid cold plates are under an inch tall. The paper's example, in a 42U rack:</p>
  <div class="racks" aria-label="Rack comparison">
    <div class="rack air"><div class="frame" id="airRack"></div><div class="cap"><b>32 GPUs</b>Air-cooled: 4 × 10U servers</div></div>
    <div class="rack liq"><div class="frame" id="liqRack"></div><div class="cap"><b>168 GPUs</b>Liquid-cooled: 21 × 2U servers</div></div>
  </div>
  <div class="two" style="margin-top:36px">
    <div>
      <h3>The catch</h3>
      <p>Direct-to-chip cooling needs tightly controlled coolant temperature, flow and chemistry. Chiller water can't go straight through a cold plate (it would corrode and foul it), so a coolant distribution unit (CDU) keeps the two loops separate.</p>
    </div>
    <div>
      <h3>No standards yet</h3>
      <p>Chipmakers, server OEMs, cooling vendors, engineers and operators haven't converged on coolant properties, interfaces or dimensions. That means galvanic corrosion risks, custom (costly) systems, mixed requirements, and air-cooled gear that must coexist. The advice: do a design assessment before deploying, and lean on partners' experience and modeling tools.</p>
    </div>
  </div>
</div></section>

<section id="racks"><div class="wrap">
  <h2>Racks: bigger, stronger, hotter</h2>
  <p>Dense AI racks leave little room at the back for PDUs and liquid manifolds, and can top 1,800 kg. The paper's recommended minimums:</p>
  <div class="specs">
    <div class="spec"><div class="num">750 mm</div><div class="lbl">width (29.5 in)</div></div>
    <div class="spec"><div class="num">1,200 mm</div><div class="lbl">depth (47.2 in); mounting depth over 1,000 mm</div></div>
    <div class="spec"><div class="num">48U</div><div class="lbl">height (about 2.13 m interior)</div></div>
    <div class="spec"><div class="num">&gt;2,270 kg</div><div class="lbl">static weight capacity</div></div>
    <div class="spec"><div class="num">&gt;1,600 kg</div><div class="lbl">dynamic (moving) capacity</div></div>
    <div class="spec"><div class="num">&gt;3,000 kg</div><div class="lbl">concrete slab rating per rack</div></div>
  </div>
  <p style="margin-top:18px">Raised-floor tile alignment no longer matters, since AI halls use the floor for pipes and cables rather than airflow. Have capacities validated by an independent third party (the paper suggests UL and ISTA), and remember racks outlive the IT inside them.</p>
  <div class="note"><b>Hot power cords.</b> Standard C19/C20 connectors are rated to 65 °C. In hot, dense racks, specify high-temperature C21/C22 (155 °C) and monitor rear-of-rack temperatures through DCIM.</div>
</div></section>

<section id="ops"><div class="wrap">
  <h2>Supply chain, software and services</h2>
  <div class="two">
    <div>
      <h3>Reduce schedule risk</h3>
      <p>Lead times are long, so design infrastructure in parallel with the IT stack and order early. The paper recommends building from standard sub-assemblies and prefabricated modules, choosing suppliers with a global manufacturing footprint, consolidating to fewer partners, checking supply-chain rankings, and involving supply specialists during design.</p>
    </div>
    <div>
      <h3>Reduce design and operating risk</h3>
      <p>"Eyeballing" a retrofit doesn't work at hundreds of kilowatts. Use EPMS and DCIM to learn real peak draws, then run capacity, protection coordination, arc flash and short-circuit studies. Digitalized single-line diagrams and digital twins make these studies faster and let you test changes before making them. Service contracts can offload this work when staff are scarce.</p>
    </div>
  </div>
</div></section>

<section id="future"><div class="wrap">
  <h2>What's coming</h2>
  <div class="future">
    <div><h3>Medium voltage in the IT space</h3><p>Running ~13 kV closer to the load cuts copper and removes a transformer stage.</p></div>
    <div><h3>Solid state transformers</h3><p>Small, light power electronics that convert between AC and DC.</p></div>
    <div><h3>Solid state circuit breakers</h3><p>Semiconductor switches open far faster than mechanical ones, limiting arc flash energy.</p></div>
    <div><h3>Sustainable dielectric fluids</h3><p>Possible successors to water-glycol if they improve heat transfer and avoid PFAS and high GWP.</p></div>
    <div><h3>Grid-aware operation</h3><p>Scheduling or shifting workloads, or running on UPS batteries, to help balance the grid.</p></div>
    <div><h3>Higher-voltage racks</h3><p>As racks approach 1 MW, distribution voltage rises, with side cabinets for power and cooling.</p></div>
    <div><h3>Water-free cooling</h3><p>Dry coolers and water-limited plants become standard, especially in water-scarce regions.</p></div>
  </div>
</div></section>

<section id="next"><div class="wrap">
  <h2>Next steps the paper recommends</h2>
  <div class="steps">
    <div><h3>Power</h3><ul><li>Engage design partners early on electricity supply.</li><li>Run a feasibility study with EPMS and DCIM.</li><li>Do capacity and arc flash studies with design software.</li><li>Digitalize single-line diagrams; use digital twins.</li></ul></div>
    <div><h3>Cooling</h3><ul><li>Assess proposed liquid-cooled loads against existing site conditions.</li><li>Get expert review before retrofitting.</li><li>Use partners' thermal and fluid modeling tools.</li></ul></div>
    <div><h3>Racks</h3><ul><li>Specify wider, deeper, taller, stronger racks.</li><li>Check slab ratings above 3,000 kg.</li><li>Plan cable trays for new layouts.</li><li>Validate independently and order early.</li></ul></div>
    <div><h3>Software &amp; services</h3><ul><li>Use DCIM, EPMS, BMS and reference architectures.</li><li>Build a digital twin to find constrained capacity.</li><li>Outsource if bandwidth or expertise is short.</li></ul></div>
  </div>
</div></section>
</main>

<footer class="wrap">
  <p>Explainer based on Schneider Electric, <i>How 6 AI Attributes Change Data Center Design</i>, White Paper 110, Version 3. Summarized and paraphrased for study; see the original paper for full detail and references. The waveform demo is illustrative, modeled on the paper's hypothetical Figure 3.</p>
</footer>

<script>
(function(){
  const css = n => getComputedStyle(document.documentElement).getPropertyValue(n).trim();
  const reduce = matchMedia('(prefers-reduced-motion: reduce)').matches;

  /* ---- Hero waveform ---- */
  const cv = document.getElementById('scope'), ctx = cv.getContext('2d');
  const slider = document.getElementById('sync');
  const N = 5, BASE = 450, AMP = 450, PERIOD = 100, WIN = 500; // kW, ms
  let t0 = 0;
  function size(){
    const r = cv.getBoundingClientRect(), d = devicePixelRatio || 1;
    cv.width = r.width * d; cv.height = r.height * d; ctx.setTransform(d,0,0,d,0,0);
  }
  function load(i, t, s){
    const phase = (i * 2 * Math.PI / N) * (1 - s);
    return BASE + AMP * Math.sin(2 * Math.PI * t / PERIOD + phase);
  }
  function draw(){
    const s = slider.value / 100;
    const W = cv.clientWidth, H = cv.clientHeight, pad = 34, maxY = 5000;
    ctx.clearRect(0,0,W,H);
    const X = t => pad + (t / WIN) * (W - pad - 6);
    const Y = v => H - 18 - (v / maxY) * (H - 30);
    ctx.font = '11px Archivo, sans-serif'; ctx.fillStyle = css('--muted'); ctx.strokeStyle = css('--rule'); ctx.lineWidth = 1;
    for (let v = 0; v <= maxY; v += 1000){
      ctx.beginPath(); ctx.moveTo(pad, Y(v)); ctx.lineTo(W - 6, Y(v)); ctx.stroke();
      ctx.fillText(v === 0 ? '0' : (v/1000) + ' MW', 0, Y(v) + 4);
    }
    ctx.fillText('500 ms window', W - 90, H - 3);
    // individual loads
    ctx.lineWidth = 1.2; ctx.strokeStyle = css('--muted'); ctx.globalAlpha = .55;
    for (let i = 0; i < N; i++){
      ctx.beginPath();
      for (let x = 0; x <= WIN; x += 2){ const v = load(i, x + t0, s); x ? ctx.lineTo(X(x), Y(v)) : ctx.moveTo(X(x), Y(v)); }
      ctx.stroke();
    }
    ctx.globalAlpha = 1;
    // sum
    let mn = Infinity, mx = -Infinity;
    ctx.lineWidth = 2.6; ctx.strokeStyle = css('--copper'); ctx.beginPath();
    for (let x = 0; x <= WIN; x += 2){
      let v = 0; for (let i = 0; i < N; i++) v += load(i, x + t0, s);
      mn = Math.min(mn, v); mx = Math.max(mx, v);
      x ? ctx.lineTo(X(x), Y(v)) : ctx.moveTo(X(x), Y(v));
    }
    ctx.stroke();
    ctx.fillStyle = css('--copper'); ctx.fillText('Total seen by UPS', pad + 4, Y(mx) - 6);
    document.getElementById('avg').textContent = (N*BASE/1000).toFixed(2) + ' MW';
    document.getElementById('pk').textContent = (mx/1000).toFixed(2) + ' MW';
    document.getElementById('sw').textContent = Math.round(mx - mn).toLocaleString() + ' kW';
    document.getElementById('syncv').textContent = slider.value + '%';
  }
  function loop(){ t0 += 1.2; draw(); requestAnimationFrame(loop); }
  size(); addEventListener('resize', () => { size(); draw(); });
  slider.addEventListener('input', draw);
  reduce ? draw() : loop();

  /* ---- Trend chart ---- */
  const data = [[2020,25,0],[2023,40,0],[2024,55,0],[2025,130,0],[2026,200,1],[2027,600,0],[2029,885,1],[2030,1150,1]];
  const svg = document.getElementById('trend'), NS = 'http://www.w3.org/2000/svg';
  function el(n, a, txt){ const e = document.createElementNS(NS, n); for (const k in a) e.setAttribute(k, a[k]); if (txt) e.textContent = txt; svg.appendChild(e); return e; }
  function drawTrend(){
    svg.innerHTML = '';
    const L = 56, B = 270, T = 16, R = 790, max = 1200, bw = (R - L) / data.length;
    const y = v => B - (v / max) * (B - T);
    for (let v = 0; v <= max; v += 200){
      el('line', {x1:L, x2:R, y1:y(v), y2:y(v), stroke:css('--rule')});
      el('text', {x:L-8, y:y(v)+4, 'text-anchor':'end', 'font-size':12, fill:css('--muted'), 'font-family':'Archivo, sans-serif'}, v);
    }
    el('text', {x:12, y:T+4, 'font-size':12, fill:css('--muted'), 'font-family':'Archivo, sans-serif'}, 'kW/rack');
    // 20 kW traditional line
    el('line', {x1:L, x2:R, y1:y(20), y2:y(20), stroke:css('--warn'), 'stroke-dasharray':'5 4'});
    el('text', {x:R, y:y(20)-6, 'text-anchor':'end', 'font-size':12, fill:css('--warn'), 'font-family':'Archivo, sans-serif'}, 'Typical legacy limit ≈ 20 kW');
    data.forEach(([yr, v, est], i) => {
      const x = L + i*bw + bw*.22, w = bw*.56;
      el('rect', {x, y:y(v), width:w, height:B-y(v), fill: est ? css('--copper') : css('--coolant'), rx:2});
      el('text', {x:x+w/2, y:B+18, 'text-anchor':'middle', 'font-size':13, fill:css('--ink'), 'font-family':'Archivo, sans-serif'}, yr);
      el('text', {x:x+w/2, y:y(v)-6, 'text-anchor':'middle', 'font-size':12, fill:css('--muted'), 'font-family':'Archivo, sans-serif'}, '~' + v);
    });
  }
  drawTrend();
  matchMedia('(prefers-color-scheme: dark)').addEventListener('change', () => { drawTrend(); draw(); });

  /* ---- Racks ---- */
  const air = document.getElementById('airRack'), liq = document.getElementById('liqRack');
  for (let i = 0; i < 4; i++){ const d = document.createElement('div'); d.className = 'u'; d.textContent = '10U, 8 GPUs'; air.appendChild(d); }
  const g1 = document.createElement('div'); g1.className = 'gap'; air.appendChild(g1);
  for (let i = 0; i < 21; i++){ const d = document.createElement('div'); d.className = 'u'; liq.appendChild(d); }
})();
</script>
<script src="../nav.js" defer></script>
</body>
</html>
